# Evidence

Photos I took on site on November 21, 2026. They back up the values in the [site survey](../site-survey.md). I cropped them to the nameplate and blacked out serial numbers. The original photos stay on my computer.

| Photo | What it shows | Values it backs up |
|---|---|---|
| [condensing-unit-nameplate.jpg](condensing-unit-nameplate.jpg) | Nameplate of the Holodom condensing unit | Model, 380 V 3-phase, 28.8 kW installed, 18 kW consumed, 28.7 kW cooling at -25/+40 °C, R404, size, weight |
| [compressor-nameplate.jpg](compressor-nameplate.jpg) | Nameplate of the Frascold V25-103Y compressor | Displacement, voltage, max. current 52.3 A, start current, oil, pressures |
| [condenser-nameplate.jpg](condenser-nameplate.jpg) | Nameplate on the outdoor condenser (it says "Unit Cooler") | FNH-49.9/180, 49.9 kW, 180 m2 |
| [evaporator-nameplate.jpg](evaporator-nameplate.jpg) | Nameplate of the evaporator in the room | HLD.E-450-36/28-6, 36/28 kW, 4 fans of 500 mm, 16.8 kW defrost heaters, size |
| [controller-etc974.jpg](controller-etc974.jpg) | The ETC-974 controller in its box on the outside wall | Model, display showing -18 °C |
| [outdoor-unit.jpg](outdoor-unit.jpg) | The whole outdoor unit under the canopy | Compressor, 4 condenser fans, receiver, gauges, control box |
| [evaporator-in-room.jpg](evaporator-in-room.jpg) | The evaporator on the wall inside the cold room | One evaporator with 4 fans, mounted under the ceiling |

Room sketch: [../images/room-sketch.svg](../images/room-sketch.svg). I drew it myself from the building plan, because the plan itself has personal data on it.
